# 水电施工与验收指南

## 一、水电施工过程
![水电施工标准](/images/articles/plumbing-electrical-acceptance/1-水电施工标准.jpg)

### 1. 材料使用监督
- **电线**：确认使用国标阻燃BV线（如ZC-BV），阻燃等级符合要求（ZA＞ZB＞ZC），生产日期在3年内。
- **水管**：必须为PPR材质，推荐三层纳米抗菌管（中间黄色抗菌层），确保饮用水健康。
- **配件统一性**：水管及配件（弯头、直接等）须为同一品牌，否则影响系统质保。

### 2. 管线布局规范
- **冷热水管间距**：15cm，左热右冷，出口处必须水平对齐。
- **强弱电分离**：强弱电不得同管同槽，交叉处需用锡箔纸包裹，防止信号干扰。
- **穿线管容量**：单根线管内电线不宜过多，一般16管穿3根左右，确保散热与抽线空间。
- **管线固定**：使用管卡固定，直线段每60\~80cm一处，转角处20\~30cm一处。

### 3. 开槽与布管工艺
- **墙面开槽**：承重墙严禁开横槽；非承重墙横槽长度不宜超过50cm。
- **线管弯弧**：转弯处应保持弧度，避免直角弯，便于日后换线。
- **水管双眼皮熔接**：检查PPR管热熔接口是否形成光滑“双眼皮”状，无虚焊、过熔。

### 4. 特殊工艺处理
- **灯线出管打弯**：防止电线回缩，确保连接牢固。
- **排水管坡度**：确保地漏为最低点，坡度合理，避免积水。
- **预埋管线**：如电视墙预埋50管、浴室柜墙排管道等，需提前定位并保护。

---

## 二、水电竣工验收标准（17项全检清单）

水电完工后，必须进行系统性验收，建议对照下表逐项检查：

| 序号 | 验收项目                 | 标准与说明                                                                 |
|------|--------------------------|--------------------------------------------------------------------------|
| 1    | 对照图纸与点位表         | 检查所有开关、插座、灯具、出水口是否与设计一致，无遗漏。                 |
| 2    | 墙面开槽规范             | 竖向开槽为主，横槽长度：混凝土墙≤30cm，非混凝土墙≤50cm。                 |
| 3    | 电线规格核对             | 照明线1.5mm²，普通插座2.5mm²，大功率电器（如空调、厨房）4mm²。             |
| 4    | 大功率电器单独回路       | 冰箱、空调、监控等应设独立回路，并配漏电保护。                           |
| 5    | 强弱电箱安装             | 强电箱距地1.6–1.8m，弱电箱距地约0.5m，两箱间距≥50cm。弱电箱内预留插座。   |
| 6    | 强弱电分管分槽           | 红管强电，蓝管弱电，严禁同管同槽。                                       |
| 7    | 线管固定与屏蔽           | 管卡间距合规，强弱电交叉处包锡箔纸。                                     |
| 8    | 管线间距                 | 管与管之间预留≥1cm间隙，便于砂浆填充，防止空鼓。                         |
| 9    | 线盒与穿线               | 线管与底盒用锁母连接；16管穿线≤3根，20管≤4根；线管内无接头。             |
| 10   | 网络布线                 | 每个房间预留六类网线，智能开关底盒内预留零线。                           |
| 11   | 热水管保温               | 热水管及回水管包覆保温棉，防止冷凝水；吊顶内水管用吊卡固定，间距≤80cm。 |
| 12   | 灯位与灯线               | 灯线出管打弯，灯位准确无误。                                             |
| 13   | 预埋管道                 | 检查电视墙、洗手盆等预埋管道是否通畅、位置正确。                         |
| 14   | 花洒冷热水口             | 水平对齐，中心距15cm，左热右冷。                                         |
| 15   | 卫生间排水               | 检查坡度是否朝向地漏，存水弯是否安装，防臭措施是否到位。                 |
| 16   | 水路打压测试             | 压力0.8–1MPa，稳压30分钟，压降≤0.1MPa为合格。                           |
| 17   | 全屋水电拍照留档         | 拍摄全景照片或视频，标注尺寸，便于日后维修参照。                         |

---

## 三、常见问题与应对措施

| 问题现象               | 风险与处理建议                                                                 |
|------------------------|------------------------------------------------------------------------------|
| 强弱电同槽或间距不足   | 易导致网络信号干扰，必须整改分管分槽。                                         |
| 线管电线过多           | 影响散热与抽线，应增加线管数量。                                               |
| 墙面开横槽过长         | 破坏墙体结构，特别是承重墙，需用水泥砂浆回填并加固。                           |
| 水管接口熔焊不合格     | 易渗漏，应切割重做，确保“双眼皮”光滑饱满。                                     |
| 卫生间排水无坡度或反坡 | 导致积水，必须调整管道坡度，确保排水顺畅。                                     |

---

## 四、监工与验收的核心原则

- **过程不放松**
- **标准不降低**
- **问题不过夜**
- **杜绝安全隐患**


